# Испытания и оценка характеристик разработанного межсетевого экрана

Дата запуска: 2026-05-18T12:34:46.518+00:00

## Сводная таблица

| Показатель | Значение |
| --- | ---: |
| Обработано запросов в нагрузочном тесте | 500000 |
| Разрешено | 166365 |
| Заблокировано | 110900 |
| Ошибки | 222735 |
| Потерянные соединения | 31838 |
| Средняя задержка, мс | 2.054 |
| Медианная задержка, мс | 0.467 |
| p95, мс | 1.229 |
| p99, мс | 2.116 |
| Throughput, req/sec | 485.11 |
| False positive | 0 |
| False positive, % | 0.0 |
| Потери соединений в long-lived тесте | 0 |
| Время hot reload, сек | 1.21 |
| PID до/после hot reload | 59400 / 59400 |
| Время восстановления после сбоя, сек | 0.217 |
| Uptime stability-прогона, сек | 5.036 |

## Нагрузочное тестирование

Сгенерирована смесь Modbus TCP запросов FC01, FC03, FC05, FC06, FC15 и FC16, а также запрещённых операций: неразрешённые регистры, запрещённый FC и некорректные параметры. Проверка неразрешённого source IP выполняется автоматически, когда ОС разрешает bind к альтернативному loopback-адресу. Результаты сохранены в `csv/load_requests.csv` и `json/load_summary.json`.

Графики: `charts/throughput.svg`, `charts/latency_compare.svg`, `charts/load_latency.png`.

## Ложные срабатывания

Повторно воспроизведён легитимный allow-list трафик. False positive: 0 из 1000 (0.0%). Ложные срабатывания отсутствуют.

## Блокировка запрещённых операций

Firewall заблокировал 200 запрещённых запросов из 200; до PLC дошло 0 запрещённых операций. Примеры логов сохранены в `logs/firewall.log` и `logs/plc.log`.

Проверка неразрешённого source IP: 127.0.0.2 bind is unavailable on this host; Docker/Linux profile can run this probe.

## Сравнение задержек

| Режим | avg, мс | median, мс | p95, мс | p99, мс | throughput |
| --- | ---: | ---: | ---: | ---: | ---: |
| Без firewall | 0.132 | 0.111 | 0.174 | 0.371 | 7308.65 |
| Firewall observe | 0.418 | 0.283 | 0.73 | 1.586 | 2347.74 |
| Firewall enforce | 0.623 | 0.566 | 0.739 | 1.62 | 1587.84 |

## Hot Reload

PID до обновления: 59400. PID после обновления: 59400. Restart detected: False. Новое правило начало применяться на существующем TCP соединении: True.

## Восстановление после сбоя

Firewall был принудительно завершён и поднят локальным supervisor-процедурой раннера. Время восстановления: 0.217 сек. Доступность после восстановления: True. Конфигурация сохранена: True.

## Длительная стабильность

Профиль stability можно запускать на 12-24 часа через `STABILITY_SECONDS=43200 make test-reliability` или `STABILITY_SECONDS=86400 make test-reliability`. В текущем прогоне длительность составила 5.036 сек; ошибок 0, reconnect 0.

## Артефакты

- CSV: `csv/`
- JSON: `json/`
- Markdown: `reports/`
- Графики SVG/PNG: `charts/`
- Логи и фрагменты для ВКР: `logs/`, `screenshots/`
